! File generated by DesignBuilder - 6.1.8.021 14/10/2021 - 11:31:26
! Source file: C:\Users\mtarr\Desktop\ELIMINAR\model01.dsb

Version, 8.9.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Sitio (O1-O1:31-12),                           !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ESP_BARCELONA_IWEC.epw

Site:Location,Sitio (O1-O1:31-12)  (01-01:31-12), !- Location Name
   41.28,                                         !- Latitude
   2.07,                                          !- Longitude
   1,                                             !- Time Zone
   6;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   9.17,                                          !- January FCfactorMethod ground temperature {C}
   8.53,                                          !- Februry FCfactorMethod ground temperature {C}
   9.66,                                          !- March FCfactorMethod ground temperature {C}
   11.44,                                         !- April FCfactorMethod ground temperature {C}
   16.10,                                         !- May FCfactorMethod ground temperature {C}
   19.70,                                         !- June FCfactorMethod ground temperature {C}
   22.12,                                         !- July FCfactorMethod ground temperature {C}
   22.86,                                         !- August FCfactorMethod ground temperature {C}
   21.60,                                         !- September FCfactorMethod ground temperature {C}
   18.81,                                         !- October FCfactorMethod ground temperature {C}
   15.08,                                         !- November FCfactorMethod ground temperature {C}
   11.62;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Sitio (O1-O1:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   31.6,                                          !- Maximum Dry-Bulb Temperature {C}
   7.9,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Sitio (O1-O1:31-12) Ago,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.3,                                          !- Maximum Dry-Bulb Temperature {C}
   8.3,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.8,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Sitio (O1-O1:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29.1,                                          !- Maximum Dry-Bulb Temperature {C}
   8.3,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Sitio (O1-O1:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   1.2,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   1.2,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   11.1,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- espesor 0.1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- espesor 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- espesor 0.07
Material, Floor/Roof Screed_.O7,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- espesor 0.03
Material, Timber Flooring_.O3,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- espesor 0.1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- espesor 0.025
Material, Gypsum Plasterboard_.O25,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- espesor 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- espesor 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.O795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- espesor 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- espesor 0.013
Material, Gypsum Plastering_.O13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asphalt 1- espesor 0.01
Material, Asphalt 1_.O1,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- espesor 0.1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- espesor 0.013
Material, Plasterboard_.O13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! External Rendering- espesor 0.025
Material, External Rendering_.O25,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.5,                                           !- Conductivity {w/m-K}
   1300,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- espesor 0.1482
Material, MW Stone Wool (rolls)_.1482,
   Rough,                                         !- Roughness
   .1482,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- espesor 0.005
Material, Timber Flooring_.OO5,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance


! Suelo sobre terreno del proyecto
Construction, Suelo sobre terreno del proyecto,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.O7,                         !- .07m
   Timber Flooring_.O3;                           !- .03m

! <Previous reversed>
Construction, Suelo sobre terreno del proyecto_Rev,
   Timber Flooring_.O3,                           !- .03m
   Floor/Roof Screed_.O7,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Suelo interior del proyecto_Reversed
Construction, Suelo interior del proyecto_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Suelo interior del proyecto_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Partición del proyecto
Construction, Partición del proyecto,
   Gypsum Plasterboard_.O25,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.O25;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Partición del proyecto_Rev,
   Gypsum Plasterboard_.O25,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.O25;                      !- .025m

! Muro del proyecto
Construction, Muro del proyecto,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.O795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.O13;                        !- .013m

! <Previous reversed>
Construction, Muro del proyecto_Rev,
   Gypsum Plastering_.O13,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.O795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cubierta plana del proyecto
Construction, Cubierta plana del proyecto,
   Asphalt 1_.O1,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   9_RVAL_3,                                      !- R-value
   Plasterboard_.O13;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Cubierta plana del proyecto_Rev,
   Plasterboard_.O13,                             !- .013m
   10_RVAL_2,                                     !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.O1;                                 !- .01m

! Suelo interior del proyecto
Construction, Suelo interior del proyecto,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Suelo interior del proyecto_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Suelo exterior del proyecto
Construction, Suelo exterior del proyecto,
   External Rendering_.O25,                       !- .025m
   MW Stone Wool (rolls)_.1482,                   !- .1482m
   Timber Flooring_.OO5;                          !- .005m

! <Previous reversed>
Construction, Suelo exterior del proyecto_Rev,
   Timber Flooring_.OO5,                          !- .005m
   MW Stone Wool (rolls)_.1482,                   !- .1482m
   External Rendering_.O25;                       !- .025m


Construction,1001,                                !- Acristalamiento exterior del proyecto - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! B - 1
Zone, B:1,                                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    700,                                          !- Zone volume
    200,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People B:1,                            !- Name
      B:1,                                        !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 40,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 40,                       !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 40,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 40,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, B:1 ,                                  !- Name
      B:1,                                        !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, B:1 Equipment gain 1,          !- Name
      Electricity,                                !- Fuel Type
      B:1,                                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#B:1#05;                  !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW B:1,                                    !- Name
      DHW B:1,                                    !- End-Use Subcategory
       1.23456790123457E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature B:1,                 !- Target Temperature Schedule
      DHW Supply Temperature B:1,                 !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature B:1,                  !- Cold Water Supply Temperature Schedule
      B:1,                                        !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature B:1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature B:1,   !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, B:1 Infiltration,  !- Name
      B:1,                                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .136111,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! B, 1, Suelo sobre terreno - 200.000 m² (Terreno), Surface Area: 200.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_GroundFloor_0_0_0,                      !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 0,                                  !- Vertex 1
       0, 0, 0,                                   !- Vertex 2
       0, 20, 0,                                  !- Vertex 3
       10, 20, 0;                                 !- Vertex 4

   ! B, 1, Techo - 200.000 m², Surface Area: 200
   BuildingSurface:Detailed,                      !- Surface
      B:1_Ceiling_1_0_0,                          !- Surface name
      Ceiling, Suelo interior del proyecto_Reversed,  !- Class and Construction Name
      B:1,                                        !- Zone Name
      Surface, B1:1_Floor_0_0_10000,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 3.5,                                 !- Vertex 1
       10, 0, 3.5,                                !- Vertex 2
       10, 20, 3.5,                               !- Vertex 3
       0, 20, 3.5;                                !- Vertex 4

   ! B, 1, Techo - 200.000 m², Surface Area: 200 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      B1:1_Floor_0_0_10000,                       !- Surface name
      Floor, Suelo interior del proyecto_Reversed_Rev,  !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Surface, B:1_Ceiling_1_0_0,                 !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 3.5,                                !- Vertex 1
       0, 0, 3.5,                                 !- Vertex 2
       0, 20, 3.5,                                !- Vertex 3
       10, 20, 3.5;                               !- Vertex 4

   ! B, 1, Partición - 35.000 m² (B, 2), Surface Area: 35
   BuildingSurface:Detailed,                      !- Surface
      B:1_Partition_2_0_0,                        !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B:1,                                        !- Zone Name
      Surface, B:2_Partition_4_0_10001,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 0,                                  !- Vertex 1
       10, 10, 0,                                 !- Vertex 2
       10, 10, 3.5,                               !- Vertex 3
       10, 0, 3.5;                                !- Vertex 4

   ! B, 1, Partición - 35.000 m² (B, 2), Surface Area: 35 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      B:2_Partition_4_0_10001,                    !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      B:2,                                        !- Zone Name
      Surface, B:1_Partition_2_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10, 10, 0,                                 !- Vertex 1
       10, 0, 0,                                  !- Vertex 2
       10, 0, 3.5,                                !- Vertex 3
       10, 10, 3.5;                               !- Vertex 4

   ! B, 1, Muro - 35.000 m² - 90.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_3_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 10, 0,                                 !- Vertex 1
       10, 20, 0,                                 !- Vertex 2
       10, 20, 3.5,                               !- Vertex 3
       10, 10, 3.5;                               !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:1_Wall_3_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10, 11.54, .84,                         !- Vertex 1
          10, 18.46, .84,                         !- Vertex 2
          10, 18.46, 2.26,                        !- Vertex 3
          10, 11.54, 2.26;                        !- Vertex 4

   ! B, 1, Muro - 35.000 m² - 0.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_4_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 20, 0,                                 !- Vertex 1
       0, 20, 0,                                  !- Vertex 2
       0, 20, 3.5,                                !- Vertex 3
       10, 20, 3.5;                               !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:1_Wall_4_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.46, 20, .84,                          !- Vertex 1
          1.54, 20, .84,                          !- Vertex 2
          1.54, 20, 2.26,                         !- Vertex 3
          8.46, 20, 2.26;                         !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 12.9754
   BuildingSurface:Detailed,                      !- Surface
      B:1_Partition_5_0_0,                        !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B:1,                                        !- Zone Name
      Surface, Bloque2:Zona1_Partition_2_0_10002, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.65024137, 2,                          !- Vertex 1
       0, 0, 2,                                   !- Vertex 2
       0, 0, 3.5,                                 !- Vertex 3
       0, 8.65024137, 3.5;                        !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 12.9754 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bloque2:Zona1_Partition_2_0_10002,          !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Surface, B:1_Partition_5_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 2,                                   !- Vertex 1
       0, 8.65024137, 2,                          !- Vertex 2
       0, 8.65024137, 3.5,                        !- Vertex 3
       0, 0, 3.5;                                 !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.074m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.37412069, .799,                      !- Vertex 1
       0, 14.27612068, .799,                      !- Vertex 2
       0, 14.27612068, 1.5501,                    !- Vertex 3
       0, 14.37412069, 1.5501;                    !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 6.538m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_1,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.70424137, .799,                       !- Vertex 1
       0, 0, .799,                                !- Vertex 2
       0, 0, 1.5501,                              !- Vertex 3
       0, 8.70424137, 1.5501;                     !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 15.937m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_2,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 19.946, 0,                              !- Vertex 1
       0, 0, 0,                                   !- Vertex 2
       0, 0, .799,                                !- Vertex 3
       0, 19.946, .799;                           !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.084m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_3,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 0,                                  !- Vertex 1
       0, 19.946, 0,                              !- Vertex 2
       0, 19.946, 1.5501,                         !- Vertex 3
       0, 20, 1.5501;                             !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 3.892m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_4,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.65024137, 1.5501,                     !- Vertex 1
       0, 0, 1.5501,                              !- Vertex 2
       0, 0, 2,                                   !- Vertex 3
       0, 8.65024137, 2;                          !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.074m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_5,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.37412069, 1.5501,                    !- Vertex 1
       0, 14.27612068, 1.5501,                    !- Vertex 2
       0, 14.27612068, 2.301,                     !- Vertex 3
       0, 14.37412069, 2.301;                     !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.041m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_6,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 1.5501,                             !- Vertex 1
       0, 19.946, 1.5501,                         !- Vertex 2
       0, 19.946, 2.301,                          !- Vertex 3
       0, 20, 2.301;                              !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 13.544m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_7,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 2.301,                              !- Vertex 1
       0, 8.70424137, 2.301,                      !- Vertex 2
       0, 8.70424137, 3.5,                        !- Vertex 3
       0, 20, 3.5;                                !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.105m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_8,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.70424137, 1.5501,                     !- Vertex 1
       0, 8.65024137, 1.5501,                     !- Vertex 2
       0, 8.65024137, 3.5,                        !- Vertex 3
       0, 8.70424137, 3.5;                        !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 8.369m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_9,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 19.946, .799,                           !- Vertex 1
       0, 14.374120685, .799,                     !- Vertex 2
       0, 14.374120685, 2.301,                    !- Vertex 3
       0, 19.946, 2.301;                          !- Vertex 4

      ! Window, 7.796m²
      FenestrationSurface:Detailed, B:1_Wall_5_1_9_0_9_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:1_Wall_5_1_9,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          0, 19.905, .84,                         !- Vertex 1
          0, 14.415120685, .84,                   !- Vertex 2
          0, 14.415120685, 2.26,                  !- Vertex 3
          0, 19.905, 2.26;                        !- Vertex 4

   ! B, 1, Muro - 70.000 m² - 270.0°, Surface Area: 8.369m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_5_1_10,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.276120685, .799,                     !- Vertex 1
       0, 8.70424137, .799,                       !- Vertex 2
       0, 8.70424137, 2.301,                      !- Vertex 3
       0, 14.276120685, 2.301;                    !- Vertex 4

      ! Window, 7.796m²
      FenestrationSurface:Detailed, B:1_Wall_5_1_10_0_10_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:1_Wall_5_1_10,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          0, 14.235120685, .84,                   !- Vertex 1
          0, 8.74524137, .84,                     !- Vertex 2
          0, 8.74524137, 2.26,                    !- Vertex 3
          0, 14.235120685, 2.26;                  !- Vertex 4

   ! B, 1, Muro - 35.000 m² - 180.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:1_Wall_6_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:1,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 0,                                   !- Vertex 1
       10, 0, 0,                                  !- Vertex 2
       10, 0, 3.5,                                !- Vertex 3
       0, 0, 3.5;                                 !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:1_Wall_6_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.54, 0, .84,                           !- Vertex 1
          8.46, 0, .84,                           !- Vertex 2
          8.46, 0, 2.26,                          !- Vertex 3
          1.54, 0, 2.26;                          !- Vertex 4


! B - 2
Zone, B:2,                                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    350,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People B:2,                            !- Name
      B:2,                                        !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 48,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 48,                       !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 48,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 48,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, B:2 ,                                  !- Name
      B:2,                                        !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, B:2 Equipment gain 1,          !- Name
      Electricity,                                !- Fuel Type
      B:2,                                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#B:2#05;                  !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW B:2,                                    !- Name
      DHW B:2,                                    !- End-Use Subcategory
       6.17283950617284E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature B:2,                 !- Target Temperature Schedule
      DHW Supply Temperature B:2,                 !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature B:2,                  !- Cold Water Supply Temperature Schedule
      B:2,                                        !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature B:2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature B:2,   !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, B:2 Infiltration,  !- Name
      B:2,                                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .068056,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! B, 2, Suelo sobre terreno - 100.000 m² (Terreno), Surface Area: 100.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:2_GroundFloor_0_0_0,                      !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      B:2,                                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 0,                                  !- Vertex 1
       10, 0, 0,                                  !- Vertex 2
       10, 10, 0,                                 !- Vertex 3
       20, 10, 0;                                 !- Vertex 4

   ! B, 2, Techo - 100.000 m², Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      B:2_Ceiling_1_0_0,                          !- Surface name
      Ceiling, Suelo interior del proyecto_Reversed,  !- Class and Construction Name
      B:2,                                        !- Zone Name
      Surface, B1:2_Floor_2_0_10003,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 3.5,                                !- Vertex 1
       20, 0, 3.5,                                !- Vertex 2
       20, 10, 3.5,                               !- Vertex 3
       10, 10, 3.5;                               !- Vertex 4

   ! B, 2, Techo - 100.000 m², Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      B1:2_Floor_2_0_10003,                       !- Surface name
      Floor, Suelo interior del proyecto_Reversed_Rev,  !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Surface, B:2_Ceiling_1_0_0,                 !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 3.5,                                !- Vertex 1
       10, 0, 3.5,                                !- Vertex 2
       10, 10, 3.5,                               !- Vertex 3
       20, 10, 3.5;                               !- Vertex 4

   ! B, 2, Partición - 35.000 m² (B, 3), Surface Area: 35
   BuildingSurface:Detailed,                      !- Surface
      B:2_Partition_2_0_0,                        !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B:2,                                        !- Zone Name
      Surface, B:3_Partition_4_0_10004,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 0,                                  !- Vertex 1
       20, 10, 0,                                 !- Vertex 2
       20, 10, 3.5,                               !- Vertex 3
       20, 0, 3.5;                                !- Vertex 4

   ! B, 2, Partición - 35.000 m² (B, 3), Surface Area: 35 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      B:3_Partition_4_0_10004,                    !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      B:3,                                        !- Zone Name
      Surface, B:2_Partition_2_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 10, 0,                                 !- Vertex 1
       20, 0, 0,                                  !- Vertex 2
       20, 0, 3.5,                                !- Vertex 3
       20, 10, 3.5;                               !- Vertex 4

   ! B, 2, Muro - 35.000 m² - 0.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:2_Wall_3_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:2,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 10, 0,                                 !- Vertex 1
       10, 10, 0,                                 !- Vertex 2
       10, 10, 3.5,                               !- Vertex 3
       20, 10, 3.5;                               !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:2_Wall_3_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.46, 10, .84,                         !- Vertex 1
          11.54, 10, .84,                         !- Vertex 2
          11.54, 10, 2.26,                        !- Vertex 3
          18.46, 10, 2.26;                        !- Vertex 4

   ! B, 2, Muro - 35.000 m² - 180.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:2_Wall_5_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:2,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 0,                                  !- Vertex 1
       20, 0, 0,                                  !- Vertex 2
       20, 0, 3.5,                                !- Vertex 3
       10, 0, 3.5;                                !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:2_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:2_Wall_5_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.54, 0, .84,                          !- Vertex 1
          18.46, 0, .84,                          !- Vertex 2
          18.46, 0, 2.26,                         !- Vertex 3
          11.54, 0, 2.26;                         !- Vertex 4


! B - 3
Zone, B:3,                                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    350,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People B:3,                            !- Name
      B:3,                                        !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 55,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 55,                       !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 55,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 55,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, B:3 ,                                  !- Name
      B:3,                                        !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, B:3 Equipment gain 1,          !- Name
      Electricity,                                !- Fuel Type
      B:3,                                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#B:3#05;                  !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW B:3,                                    !- Name
      DHW B:3,                                    !- End-Use Subcategory
       6.17283950617284E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature B:3,                 !- Target Temperature Schedule
      DHW Supply Temperature B:3,                 !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature B:3,                  !- Cold Water Supply Temperature Schedule
      B:3,                                        !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature B:3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature B:3,   !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, B:3 Infiltration,  !- Name
      B:3,                                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .068056,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! B, 3, Suelo sobre terreno - 100.000 m² (Terreno), Surface Area: 100.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:3_GroundFloor_0_0_0,                      !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      B:3,                                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 0, 0,                                  !- Vertex 1
       20, 0, 0,                                  !- Vertex 2
       20, 10, 0,                                 !- Vertex 3
       30, 10, 0;                                 !- Vertex 4

   ! B, 3, Techo - 100.000 m², Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      B:3_Ceiling_1_0_0,                          !- Surface name
      Ceiling, Suelo interior del proyecto_Reversed,  !- Class and Construction Name
      B:3,                                        !- Zone Name
      Surface, Bloque1:Zona1_Floor_0_0_10005,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 3.5,                                !- Vertex 1
       30, 0, 3.5,                                !- Vertex 2
       30, 10, 3.5,                               !- Vertex 3
       20, 10, 3.5;                               !- Vertex 4

   ! B, 3, Techo - 100.000 m², Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bloque1:Zona1_Floor_0_0_10005,              !- Surface name
      Floor, Suelo interior del proyecto_Reversed_Rev,  !- Class and Construction Name
      Bloque1:Zona1,                              !- Zone Name
      Surface, B:3_Ceiling_1_0_0,                 !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30, 0, 3.5,                                !- Vertex 1
       20, 0, 3.5,                                !- Vertex 2
       20, 10, 3.5,                               !- Vertex 3
       30, 10, 3.5;                               !- Vertex 4

   ! B, 3, Muro - 35.000 m² - 90.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:3_Wall_2_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:3,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 0, 0,                                  !- Vertex 1
       30, 10, 0,                                 !- Vertex 2
       30, 10, 3.5,                               !- Vertex 3
       30, 0, 3.5;                                !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:3_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:3_Wall_2_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30, 1.54, .84,                          !- Vertex 1
          30, 8.46, .84,                          !- Vertex 2
          30, 8.46, 2.26,                         !- Vertex 3
          30, 1.54, 2.26;                         !- Vertex 4

   ! B, 3, Muro - 35.000 m² - 0.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:3_Wall_3_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:3,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 10, 0,                                 !- Vertex 1
       20, 10, 0,                                 !- Vertex 2
       20, 10, 3.5,                               !- Vertex 3
       30, 10, 3.5;                               !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:3_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:3_Wall_3_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          28.46, 10, .84,                         !- Vertex 1
          21.54, 10, .84,                         !- Vertex 2
          21.54, 10, 2.26,                        !- Vertex 3
          28.46, 10, 2.26;                        !- Vertex 4

   ! B, 3, Muro - 35.000 m² - 180.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B:3_Wall_5_0_0,                             !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B:3,                                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 0,                                  !- Vertex 1
       30, 0, 0,                                  !- Vertex 2
       30, 0, 3.5,                                !- Vertex 3
       20, 0, 3.5;                                !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B:3_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B:3_Wall_5_0_0,                          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          21.54, 0, .84,                          !- Vertex 1
          28.46, 0, .84,                          !- Vertex 2
          28.46, 0, 2.26,                         !- Vertex 3
          21.54, 0, 2.26;                         !- Vertex 4


! B 1 - 1
Zone, B1:1,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    700,                                          !- Zone volume
    200,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People B1:1,                           !- Name
      B1:1,                                       !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 371,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 371,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 371,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 371,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, B1:1 ,                                 !- Name
      B1:1,                                       !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, B1:1 Equipment gain 1,         !- Name
      Electricity,                                !- Fuel Type
      B1:1,                                       !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#B1:1#05;                 !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW B1:1,                                   !- Name
      DHW B1:1,                                   !- End-Use Subcategory
       1.23456790123457E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature B1:1,                !- Target Temperature Schedule
      DHW Supply Temperature B1:1,                !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature B1:1,                 !- Cold Water Supply Temperature Schedule
      B1:1,                                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature B1:1, !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature B1:1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, B1:1 Infiltration,  !- Name
      B1:1,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .136111,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! B 1, 1, Muro - 35.000 m² - 90.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_1_0_0,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 10, 3.5,                               !- Vertex 1
       10, 20, 3.5,                               !- Vertex 2
       10, 20, 7,                                 !- Vertex 3
       10, 10, 7;                                 !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B1:1_Wall_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:1_Wall_1_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10, 11.54, 4.34,                        !- Vertex 1
          10, 18.46, 4.34,                        !- Vertex 2
          10, 18.46, 5.76,                        !- Vertex 3
          10, 11.54, 5.76;                        !- Vertex 4

   ! B 1, 1, Partición - 35.000 m² (B 1, 2), Surface Area: 35
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Partition_2_0_0,                       !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Surface, B1:2_Partition_5_0_10006,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 3.5,                                !- Vertex 1
       10, 10, 3.5,                               !- Vertex 2
       10, 10, 7,                                 !- Vertex 3
       10, 0, 7;                                  !- Vertex 4

   ! B 1, 1, Partición - 35.000 m² (B 1, 2), Surface Area: 35 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      B1:2_Partition_5_0_10006,                   !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Surface, B1:1_Partition_2_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10, 10, 3.5,                               !- Vertex 1
       10, 0, 3.5,                                !- Vertex 2
       10, 0, 7,                                  !- Vertex 3
       10, 10, 7;                                 !- Vertex 4

   ! B 1, 1, Muro - 35.000 m² - 0.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_3_0_0,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 20, 3.5,                               !- Vertex 1
       0, 20, 3.5,                                !- Vertex 2
       0, 20, 7,                                  !- Vertex 3
       10, 20, 7;                                 !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B1:1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:1_Wall_3_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.46, 20, 4.34,                         !- Vertex 1
          1.54, 20, 4.34,                         !- Vertex 2
          1.54, 20, 5.76,                         !- Vertex 3
          8.46, 20, 5.76;                         !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 17.3005
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Partition_4_0_0,                       !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Surface, Bloque2:Zona1_Partition_2_0_10007, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.65024137, 3.5,                        !- Vertex 1
       0, 0, 3.5,                                 !- Vertex 2
       0, 0, 5.5,                                 !- Vertex 3
       0, 8.65024137, 5.5;                        !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 17.3005 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bloque2:Zona1_Partition_2_0_10007,          !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Surface, B1:1_Partition_4_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 3.5,                                 !- Vertex 1
       0, 8.65024137, 3.5,                        !- Vertex 2
       0, 8.65024137, 5.5,                        !- Vertex 3
       0, 0, 5.5;                                 !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.299m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_0,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.52408448, 4.299,                     !- Vertex 1
       0, 14.12615689, 4.299,                     !- Vertex 2
       0, 14.12615689, 5.0501,                    !- Vertex 3
       0, 14.52408448, 5.0501;                    !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.153m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_1,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.85420516, 4.299,                      !- Vertex 1
       0, 8.65024137, 4.299,                      !- Vertex 2
       0, 8.65024137, 5.0501,                     !- Vertex 3
       0, 8.85420516, 5.0501;                     !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 8.905m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_2,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 19.79603621, 3.5,                       !- Vertex 1
       0, 8.65024137, 3.5,                        !- Vertex 2
       0, 8.65024137, 4.299,                      !- Vertex 3
       0, 19.79603621, 4.299;                     !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.316m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_3,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 3.5,                                !- Vertex 1
       0, 19.79603621, 3.5,                       !- Vertex 2
       0, 19.79603621, 5.0501,                    !- Vertex 3
       0, 20, 5.0501;                             !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.092m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_4,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.85420516, 5.0501,                     !- Vertex 1
       0, 8.65024137, 5.0501,                     !- Vertex 2
       0, 8.65024137, 5.5,                        !- Vertex 3
       0, 8.85420516, 5.5;                        !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.179m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_5,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.52408448, 5.0501,                    !- Vertex 1
       0, 14.12615689, 5.0501,                    !- Vertex 2
       0, 14.12615689, 5.5,                       !- Vertex 3
       0, 14.52408448, 5.5;                       !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.092m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_6,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 5.0501,                             !- Vertex 1
       0, 19.79603621, 5.0501,                    !- Vertex 2
       0, 19.79603621, 5.5,                       !- Vertex 3
       0, 20, 5.5;                                !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.120m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_7,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.52408448, 5.5,                       !- Vertex 1
       0, 14.12615689, 5.5,                       !- Vertex 2
       0, 14.12615689, 5.801,                     !- Vertex 3
       0, 14.52408448, 5.801;                     !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 0.061m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_8,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 5.5,                                !- Vertex 1
       0, 19.79603621, 5.5,                       !- Vertex 2
       0, 19.79603621, 5.801,                     !- Vertex 3
       0, 20, 5.801;                              !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 13.364m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_9,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 20, 5.801,                              !- Vertex 1
       0, 8.85420516, 5.801,                      !- Vertex 2
       0, 8.85420516, 7,                          !- Vertex 3
       0, 20, 7;                                  !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 13.281m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_10,                           !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.85420516, 5.5,                        !- Vertex 1
       0, 0, 5.5,                                 !- Vertex 2
       0, 0, 7,                                   !- Vertex 3
       0, 8.85420516, 7;                          !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 7.918m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_11,                           !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 19.7960362055, 4.299,                   !- Vertex 1
       0, 14.5240844795, 4.299,                   !- Vertex 2
       0, 14.5240844795, 5.801,                   !- Vertex 3
       0, 19.7960362055, 5.801;                   !- Vertex 4

      ! Window, 7.370m²
      FenestrationSurface:Detailed, B1:1_Wall_4_1_11_0_11_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:1_Wall_4_1_11,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          0, 19.7550362055, 4.34,                 !- Vertex 1
          0, 14.5650844795, 4.34,                 !- Vertex 2
          0, 14.5650844795, 5.76,                 !- Vertex 3
          0, 19.7550362055, 5.76;                 !- Vertex 4

   ! B 1, 1, Muro - 70.000 m² - 270.0°, Surface Area: 7.918m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_4_1_12,                           !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 14.1261568905, 4.299,                   !- Vertex 1
       0, 8.8542051645, 4.299,                    !- Vertex 2
       0, 8.8542051645, 5.801,                    !- Vertex 3
       0, 14.1261568905, 5.801;                   !- Vertex 4

      ! Window, 7.370m²
      FenestrationSurface:Detailed, B1:1_Wall_4_1_12_0_12_1_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:1_Wall_4_1_12,                        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          0, 14.0851568905, 4.34,                 !- Vertex 1
          0, 8.8952051645, 4.34,                  !- Vertex 2
          0, 8.8952051645, 5.76,                  !- Vertex 3
          0, 14.0851568905, 5.76;                 !- Vertex 4

   ! B 1, 1, Muro - 35.000 m² - 180.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Wall_5_0_0,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 3.5,                                 !- Vertex 1
       10, 0, 3.5,                                !- Vertex 2
       10, 0, 7,                                  !- Vertex 3
       0, 0, 7;                                   !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B1:1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:1_Wall_5_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.54, 0, 4.34,                          !- Vertex 1
          8.46, 0, 4.34,                          !- Vertex 2
          8.46, 0, 5.76,                          !- Vertex 3
          1.54, 0, 5.76;                          !- Vertex 4

   ! B 1, 1, Cubierta - 200.000 m², Surface Area: 200.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:1_Roof_6_0_0,                            !- Surface name
      Roof, Cubierta plana del proyecto,          !- Class and Construction Name
      B1:1,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 7,                                   !- Vertex 1
       10, 0, 7,                                  !- Vertex 2
       10, 20, 7,                                 !- Vertex 3
       0, 20, 7;                                  !- Vertex 4


! B 1 - Zona 1
Zone, B1:Zona1,                                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    150,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People B1:Zona1,                       !- Name
      B1:Zona1,                                   !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 379,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 379,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 379,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 379,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, B1:Zona1 ,                             !- Name
      B1:Zona1,                                   !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, B1:Zona1 Equipment gain 1,     !- Name
      Electricity,                                !- Fuel Type
      B1:Zona1,                                   !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#B1:Zona1#05;             !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW B1:Zona1,                               !- Name
      DHW B1:Zona1,                               !- End-Use Subcategory
       6.17283950617284E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature B1:Zona1,            !- Target Temperature Schedule
      DHW Supply Temperature B1:Zona1,            !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature B1:Zona1,             !- Cold Water Supply Temperature Schedule
      B1:Zona1,                                   !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature B1:Zona1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature B1:Zona1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, B1:Zona1 Infiltration,  !- Name
      B1:Zona1,                                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .029167,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! B 1, Zona 1, Suelo - 100.000 m², Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      B1:Zona1_Floor_0_0_0,                       !- Surface name
      Floor, Suelo interior del proyecto,         !- Class and Construction Name
      B1:Zona1,                                   !- Zone Name
      Surface, Bloque1:Zona1_Ceiling_1_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30, 0, 5.5,                                !- Vertex 1
       20, 0, 5.5,                                !- Vertex 2
       20, 10, 5.5,                               !- Vertex 3
       30, 10, 5.5;                               !- Vertex 4

   ! B 1, Zona 1, Suelo - 100.000 m², Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bloque1:Zona1_Ceiling_1_0_10008,            !- Surface name
      Ceiling, Suelo interior del proyecto_Rev,   !- Class and Construction Name
      Bloque1:Zona1,                              !- Zone Name
      Surface, B1:Zona1_Floor_0_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 5.5,                                !- Vertex 1
       30, 0, 5.5,                                !- Vertex 2
       30, 10, 5.5,                               !- Vertex 3
       20, 10, 5.5;                               !- Vertex 4

   ! B 1, Zona 1, Muro - 15.000 m² - 0.0°, Surface Area: 15.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:Zona1_Wall_1_0_0,                        !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:Zona1,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 10, 5.5,                               !- Vertex 1
       20, 10, 5.5,                               !- Vertex 2
       20, 10, 7,                                 !- Vertex 3
       30, 10, 7;                                 !- Vertex 4

      ! Window, 4.117m²
      FenestrationSurface:Detailed, B1:Zona1_Wall_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:Zona1_Wall_1_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.458, 10, 5.543,                      !- Vertex 1
          23.542, 10, 5.543,                      !- Vertex 2
          23.542, 10, 6.955,                      !- Vertex 3
          26.458, 10, 6.955;                      !- Vertex 4

   ! B 1, Zona 1, Muro - 15.000 m² - 90.0°, Surface Area: 15.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:Zona1_Wall_2_0_0,                        !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:Zona1,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 0, 5.5,                                !- Vertex 1
       30, 10, 5.5,                               !- Vertex 2
       30, 10, 7,                                 !- Vertex 3
       30, 0, 7;                                  !- Vertex 4

      ! Window, 4.117m²
      FenestrationSurface:Detailed, B1:Zona1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:Zona1_Wall_2_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30, 3.542, 5.543,                       !- Vertex 1
          30, 6.458, 5.543,                       !- Vertex 2
          30, 6.458, 6.955,                       !- Vertex 3
          30, 3.542, 6.955;                       !- Vertex 4

   ! B 1, Zona 1, Partición - 15.000 m² (B 1, 2), Surface Area: 15
   BuildingSurface:Detailed,                      !- Surface
      B1:Zona1_Partition_3_0_0,                   !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B1:Zona1,                                   !- Zone Name
      Surface, B1:2_Partition_0_0_10009,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 10, 5.5,                               !- Vertex 1
       20, 0, 5.5,                                !- Vertex 2
       20, 0, 7,                                  !- Vertex 3
       20, 10, 7;                                 !- Vertex 4

   ! B 1, Zona 1, Partición - 15.000 m² (B 1, 2), Surface Area: 15 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      B1:2_Partition_0_0_10009,                   !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Surface, B1:Zona1_Partition_3_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 5.5,                                !- Vertex 1
       20, 10, 5.5,                               !- Vertex 2
       20, 10, 7,                                 !- Vertex 3
       20, 0, 7;                                  !- Vertex 4

   ! B 1, Zona 1, Muro - 15.000 m² - 180.0°, Surface Area: 15.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:Zona1_Wall_4_0_0,                        !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:Zona1,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 5.5,                                !- Vertex 1
       30, 0, 5.5,                                !- Vertex 2
       30, 0, 7,                                  !- Vertex 3
       20, 0, 7;                                  !- Vertex 4

      ! Window, 4.117m²
      FenestrationSurface:Detailed, B1:Zona1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:Zona1_Wall_4_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          23.542, 0, 5.543,                       !- Vertex 1
          26.458, 0, 5.543,                       !- Vertex 2
          26.458, 0, 6.955,                       !- Vertex 3
          23.542, 0, 6.955;                       !- Vertex 4

   ! B 1, Zona 1, Cubierta - 100.000 m², Surface Area: 100.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:Zona1_Roof_5_0_0,                        !- Surface name
      Roof, Cubierta plana del proyecto,          !- Class and Construction Name
      B1:Zona1,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 7,                                  !- Vertex 1
       30, 0, 7,                                  !- Vertex 2
       30, 10, 7,                                 !- Vertex 3
       20, 10, 7;                                 !- Vertex 4


! B 1 - 2
Zone, B1:2,                                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    350,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People B1:2,                           !- Name
      B1:2,                                       !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 386,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 386,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 386,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 386,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, B1:2 ,                                 !- Name
      B1:2,                                       !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, B1:2 Equipment gain 1,         !- Name
      Electricity,                                !- Fuel Type
      B1:2,                                       !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#B1:2#05;                 !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW B1:2,                                   !- Name
      DHW B1:2,                                   !- End-Use Subcategory
       6.17283950617284E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature B1:2,                !- Target Temperature Schedule
      DHW Supply Temperature B1:2,                !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature B1:2,                 !- Cold Water Supply Temperature Schedule
      B1:2,                                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature B1:2, !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature B1:2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, B1:2 Infiltration,  !- Name
      B1:2,                                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .068056,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! B 1, 2, Partición - 35.000 m² (B 1, Zona 1, Bloque 1, Zona 1), Surface Area: 20
   BuildingSurface:Detailed,                      !- Surface
      B1:2_Partition_0_1_0,                       !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Surface, Bloque1:Zona1_Partition_4_0_10010, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 3.5,                                !- Vertex 1
       20, 10, 3.5,                               !- Vertex 2
       20, 10, 5.5,                               !- Vertex 3
       20, 0, 5.5;                                !- Vertex 4

   ! B 1, 2, Partición - 35.000 m² (B 1, Zona 1, Bloque 1, Zona 1), Surface Area: 20 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Bloque1:Zona1_Partition_4_0_10010,          !- Surface name
      Wall, Partición del proyecto_Rev,           !- Class and Construction Name
      Bloque1:Zona1,                              !- Zone Name
      Surface, B1:2_Partition_0_1_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20, 10, 3.5,                               !- Vertex 1
       20, 0, 3.5,                                !- Vertex 2
       20, 0, 5.5,                                !- Vertex 3
       20, 10, 5.5;                               !- Vertex 4

   ! B 1, 2, Muro - 35.000 m² - 0.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:2_Wall_1_0_0,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 10, 3.5,                               !- Vertex 1
       10, 10, 3.5,                               !- Vertex 2
       10, 10, 7,                                 !- Vertex 3
       20, 10, 7;                                 !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B1:2_Wall_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:2_Wall_1_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.46, 10, 4.34,                        !- Vertex 1
          11.54, 10, 4.34,                        !- Vertex 2
          11.54, 10, 5.76,                        !- Vertex 3
          18.46, 10, 5.76;                        !- Vertex 4

   ! B 1, 2, Muro - 35.000 m² - 180.0°, Surface Area: 35.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:2_Wall_3_0_0,                            !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 3.5,                                !- Vertex 1
       20, 0, 3.5,                                !- Vertex 2
       20, 0, 7,                                  !- Vertex 3
       10, 0, 7;                                  !- Vertex 4

      ! Window, 9.826m²
      FenestrationSurface:Detailed, B1:2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         B1:2_Wall_3_0_0,                         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.54, 0, 4.34,                         !- Vertex 1
          18.46, 0, 4.34,                         !- Vertex 2
          18.46, 0, 5.76,                         !- Vertex 3
          11.54, 0, 5.76;                         !- Vertex 4

   ! B 1, 2, Cubierta - 100.000 m², Surface Area: 100.000m²
   BuildingSurface:Detailed,                      !- Surface
      B1:2_Roof_4_0_0,                            !- Surface name
      Roof, Cubierta plana del proyecto,          !- Class and Construction Name
      B1:2,                                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10, 0, 7,                                  !- Vertex 1
       20, 0, 7,                                  !- Vertex 2
       20, 10, 7,                                 !- Vertex 3
       10, 10, 7;                                 !- Vertex 4


! Bloque 1 - Zona 1
Zone, Bloque1:Zona1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    200,                                          !- Zone volume
    100,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bloque1:Zona1,                  !- Name
      Bloque1:Zona1,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 403,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 403,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 403,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 403,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bloque1:Zona1 ,                        !- Name
      Bloque1:Zona1,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Bloque1:Zona1 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Bloque1:Zona1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Bloque1:Zona1#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Bloque1:Zona1,                          !- Name
      DHW Bloque1:Zona1,                          !- End-Use Subcategory
       6.17283950617284E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Bloque1:Zona1,       !- Target Temperature Schedule
      DHW Supply Temperature Bloque1:Zona1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Bloque1:Zona1,        !- Cold Water Supply Temperature Schedule
      Bloque1:Zona1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Bloque1:Zona1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Bloque1:Zona1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Bloque1:Zona1 Infiltration,  !- Name
      Bloque1:Zona1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .038889,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 1, Zona 1, Muro - 20.000 m² - 90.0°, Surface Area: 20.000m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque1:Zona1_Wall_2_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      Bloque1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 0, 3.5,                                !- Vertex 1
       30, 10, 3.5,                               !- Vertex 2
       30, 10, 5.5,                               !- Vertex 3
       30, 0, 5.5;                                !- Vertex 4

      ! Window, 5.537m²
      FenestrationSurface:Detailed, Bloque1:Zona1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bloque1:Zona1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30, 3.042, 3.543,                       !- Vertex 1
          30, 6.958, 3.543,                       !- Vertex 2
          30, 6.958, 4.957,                       !- Vertex 3
          30, 3.042, 4.957;                       !- Vertex 4

   ! Bloque 1, Zona 1, Muro - 20.000 m² - 0.0°, Surface Area: 20.000m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque1:Zona1_Wall_3_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      Bloque1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       30, 10, 3.5,                               !- Vertex 1
       20, 10, 3.5,                               !- Vertex 2
       20, 10, 5.5,                               !- Vertex 3
       30, 10, 5.5;                               !- Vertex 4

      ! Window, 5.537m²
      FenestrationSurface:Detailed, Bloque1:Zona1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bloque1:Zona1_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.958, 10, 3.543,                      !- Vertex 1
          23.042, 10, 3.543,                      !- Vertex 2
          23.042, 10, 4.957,                      !- Vertex 3
          26.958, 10, 4.957;                      !- Vertex 4

   ! Bloque 1, Zona 1, Muro - 20.000 m² - 180.0°, Surface Area: 20.000m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque1:Zona1_Wall_5_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      Bloque1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20, 0, 3.5,                                !- Vertex 1
       30, 0, 3.5,                                !- Vertex 2
       30, 0, 5.5,                                !- Vertex 3
       20, 0, 5.5;                                !- Vertex 4

      ! Window, 5.537m²
      FenestrationSurface:Detailed, Bloque1:Zona1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bloque1:Zona1_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          23.042, 0, 3.543,                       !- Vertex 1
          26.958, 0, 3.543,                       !- Vertex 2
          26.958, 0, 4.957,                       !- Vertex 3
          23.042, 0, 4.957;                       !- Vertex 4


! Bloque 2 - Zona 1
Zone, Bloque2:Zona1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    264.1793,                                     !- Zone volume
    75.4798,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Bloque2:Zona1,                  !- Name
      Bloque2:Zona1,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 435,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 435,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 435,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 435,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Bloque2:Zona1 ,                        !- Name
      Bloque2:Zona1,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Bloque2:Zona1 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Bloque2:Zona1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Bloque2:Zona1#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Bloque2:Zona1,                          !- Name
      DHW Bloque2:Zona1,                          !- End-Use Subcategory
       4.65924691358025E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Bloque2:Zona1,       !- Target Temperature Schedule
      DHW Supply Temperature Bloque2:Zona1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Bloque2:Zona1,        !- Cold Water Supply Temperature Schedule
      Bloque2:Zona1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Bloque2:Zona1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Bloque2:Zona1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Bloque2:Zona1 Infiltration,  !- Name
      Bloque2:Zona1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .051368,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 2, Zona 1, Suelo exterior - 75.480 m², Surface Area: 75.480m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque2:Zona1_ExtFloor_0_0_0,               !- Surface name
      Floor, Suelo exterior del proyecto,         !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 0, 2,                                   !- Vertex 1
      -8.7257464684, 0, 2,                        !- Vertex 2
      -8.7257464684, 8.6502413711, 2,             !- Vertex 3
       0, 8.6502413711, 2;                        !- Vertex 4

   ! Bloque 2, Zona 1, Cubierta - 75.480 m², Surface Area: 75.480m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque2:Zona1_Roof_1_0_0,                   !- Surface name
      Roof, Cubierta plana del proyecto,          !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.7257464684, 0, 5.5,                      !- Vertex 1
       0, 0, 5.5,                                 !- Vertex 2
       0, 8.6502413711, 5.5,                      !- Vertex 3
      -8.7257464684, 8.6502413711, 5.5;           !- Vertex 4

   ! Bloque 2, Zona 1, Muro - 30.540 m² - 0.0°, Surface Area: 30.540m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque2:Zona1_Wall_3_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       0, 8.6502413711, 2,                        !- Vertex 1
      -8.7257464684, 8.6502413711, 2,             !- Vertex 2
      -8.7257464684, 8.6502413711, 5.5,           !- Vertex 3
       0, 8.6502413711, 5.5;                      !- Vertex 4

      ! Window, 8.560m²
      FenestrationSurface:Detailed, Bloque2:Zona1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bloque2:Zona1_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.3488619705, 8.6502413711, 2.84,       !- Vertex 1
         -7.3768844995, 8.6502413711, 2.84,       !- Vertex 2
         -7.3768844995, 8.6502413711, 4.26,       !- Vertex 3
         -1.3488619705, 8.6502413711, 4.26;       !- Vertex 4

   ! Bloque 2, Zona 1, Muro - 30.276 m² - 270.0°, Surface Area: 30.276m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque2:Zona1_Wall_4_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.7257464684, 8.6502413711, 2,             !- Vertex 1
      -8.7257464684, 0, 2,                        !- Vertex 2
      -8.7257464684, 0, 5.5,                      !- Vertex 3
      -8.7257464684, 8.6502413711, 5.5;           !- Vertex 4

      ! Window, 8.485m²
      FenestrationSurface:Detailed, Bloque2:Zona1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bloque2:Zona1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.7257464684, 7.3127051645, 2.84,       !- Vertex 1
         -8.7257464684, 1.3375362055, 2.84,       !- Vertex 2
         -8.7257464684, 1.3375362055, 4.26,       !- Vertex 3
         -8.7257464684, 7.3127051645, 4.26;       !- Vertex 4

   ! Bloque 2, Zona 1, Muro - 30.540 m² - 180.0°, Surface Area: 30.540m²
   BuildingSurface:Detailed,                      !- Surface
      Bloque2:Zona1_Wall_5_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      Bloque2:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.7257464684, 0, 2,                        !- Vertex 1
       0, 0, 2,                                   !- Vertex 2
       0, 0, 5.5,                                 !- Vertex 3
      -8.7257464684, 0, 5.5;                      !- Vertex 4

      ! Window, 8.560m²
      FenestrationSurface:Detailed, Bloque2:Zona1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Bloque2:Zona1_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.3768844995, 0, 2.84,                  !- Vertex 1
         -1.3488619705, 0, 2.84,                  !- Vertex 2
         -1.3488619705, 0, 4.26,                  !- Vertex 3
         -7.3768844995, 0, 4.26;                  !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B:1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B:1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B:1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B:1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   B:1,                                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   B:1,                                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   B:1;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   B:1,                                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   B:1,                                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, B:1 Thermostat, B:1,      !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B:1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B:1,B:1 Heating Setpoint Schedule,B:1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   B:1, B:1 Equipment, B:1 Inlets, , Node B:1 Zone, Node B:1 Out;

ZoneHVAC:EquipmentList, B:1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, B:1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, B:1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node B:1 In,                                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   B:1 Heating Availability Sch,                  !- Heating Availability Schedule
   B:1 Cooling Availability Sch,                  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   B:1,                                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   B:1 Inlets,
   Node B:1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B:2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B:2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B:2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B:2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   B:2,                                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   B:2,                                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   B:2;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   B:2,                                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   B:2,                                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, B:2 Thermostat, B:2,      !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B:2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B:2,B:2 Heating Setpoint Schedule,B:2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   B:2, B:2 Equipment, B:2 Inlets, , Node B:2 Zone, Node B:2 Out;

ZoneHVAC:EquipmentList, B:2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, B:2 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, B:2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node B:2 In,                                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   B:2 Heating Availability Sch,                  !- Heating Availability Schedule
   B:2 Cooling Availability Sch,                  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   B:2,                                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   B:2 Inlets,
   Node B:2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B:3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B:3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B:3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B:3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   B:3,                                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   B:3,                                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   B:3;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   B:3,                                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   B:3,                                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, B:3 Thermostat, B:3,      !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B:3;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B:3,B:3 Heating Setpoint Schedule,B:3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   B:3, B:3 Equipment, B:3 Inlets, , Node B:3 Zone, Node B:3 Out;

ZoneHVAC:EquipmentList, B:3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, B:3 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, B:3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node B:3 In,                                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   B:3 Heating Availability Sch,                  !- Heating Availability Schedule
   B:3 Cooling Availability Sch,                  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   B:3,                                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   B:3 Inlets,
   Node B:3 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B1:1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B1:1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B1:1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B1:1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   B1:1,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   B1:1,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   B1:1;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   B1:1,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   B1:1,                                          !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, B1:1 Thermostat, B1:1,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B1:1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B1:1,B1:1 Heating Setpoint Schedule,B1:1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   B1:1, B1:1 Equipment, B1:1 Inlets, , Node B1:1 Zone, Node B1:1 Out;

ZoneHVAC:EquipmentList, B1:1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, B1:1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, B1:1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node B1:1 In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   B1:1 Heating Availability Sch,                 !- Heating Availability Schedule
   B1:1 Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   B1:1,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   B1:1 Inlets,
   Node B1:1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B1:Zona1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B1:Zona1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B1:Zona1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B1:Zona1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   B1:Zona1,                                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   B1:Zona1,                                      !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   B1:Zona1;                                      !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   B1:Zona1,                                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   B1:Zona1,                                      !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, B1:Zona1 Thermostat, B1:Zona1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B1:Zona1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B1:Zona1,B1:Zona1 Heating Setpoint Schedule,B1:Zona1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   B1:Zona1, B1:Zona1 Equipment, B1:Zona1 Inlets, , Node B1:Zona1 Zone, Node B1:Zona1 Out;

ZoneHVAC:EquipmentList, B1:Zona1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, B1:Zona1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, B1:Zona1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node B1:Zona1 In,                              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   B1:Zona1 Heating Availability Sch,             !- Heating Availability Schedule
   B1:Zona1 Cooling Availability Sch,             !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   B1:Zona1,                                      !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   B1:Zona1 Inlets,
   Node B1:Zona1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B1:2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
B1:2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B1:2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
B1:2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   B1:2,                                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   B1:2,                                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   B1:2;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   B1:2,                                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   B1:2,                                          !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, B1:2 Thermostat, B1:2,    !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B1:2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone B1:2,B1:2 Heating Setpoint Schedule,B1:2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   B1:2, B1:2 Equipment, B1:2 Inlets, , Node B1:2 Zone, Node B1:2 Out;

ZoneHVAC:EquipmentList, B1:2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, B1:2 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, B1:2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node B1:2 In,                                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   B1:2 Heating Availability Sch,                 !- Heating Availability Schedule
   B1:2 Cooling Availability Sch,                 !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   B1:2,                                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   B1:2 Inlets,
   Node B1:2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Bloque1:Zona1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Bloque1:Zona1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Bloque1:Zona1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Bloque1:Zona1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Bloque1:Zona1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bloque1:Zona1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bloque1:Zona1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bloque1:Zona1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bloque1:Zona1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bloque1:Zona1 Thermostat, Bloque1:Zona1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bloque1:Zona1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bloque1:Zona1,Bloque1:Zona1 Heating Setpoint Schedule,Bloque1:Zona1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bloque1:Zona1, Bloque1:Zona1 Equipment, Bloque1:Zona1 Inlets, , Node Bloque1:Zona1 Zone, Node Bloque1:Zona1 Out;

ZoneHVAC:EquipmentList, Bloque1:Zona1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Bloque1:Zona1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bloque1:Zona1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bloque1:Zona1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Bloque1:Zona1 Heating Availability Sch,        !- Heating Availability Schedule
   Bloque1:Zona1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Bloque1:Zona1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bloque1:Zona1 Inlets,
   Node Bloque1:Zona1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Bloque2:Zona1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Bloque2:Zona1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Bloque2:Zona1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Bloque2:Zona1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Bloque2:Zona1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Bloque2:Zona1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Bloque2:Zona1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Bloque2:Zona1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Bloque2:Zona1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Bloque2:Zona1 Thermostat, Bloque2:Zona1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bloque2:Zona1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Bloque2:Zona1,Bloque2:Zona1 Heating Setpoint Schedule,Bloque2:Zona1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Bloque2:Zona1, Bloque2:Zona1 Equipment, Bloque2:Zona1 Inlets, , Node Bloque2:Zona1 Zone, Node Bloque2:Zona1 Out;

ZoneHVAC:EquipmentList, Bloque2:Zona1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Bloque2:Zona1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Bloque2:Zona1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Bloque2:Zona1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Bloque2:Zona1 Heating Availability Sch,        !- Heating Availability Schedule
   Bloque2:Zona1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Bloque2:Zona1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Bloque2:Zona1 Inlets,
   Node Bloque2:Zona1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electric Energy, runperiod;
Output:Variable, *, Fan Electric Power, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electric Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, Lights Total Heating Rate, monthly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, Lights Total Heating Rate, runperiod;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

